&HEAD CHID='plate_precice', TITLE='FDS-preCICE: ceiling plate coupled to external 1-D conduction solver' /
&PRCI PARTICIPANT='Fluid', CONFIG_FILE='../precice-config.xml', MESH_NAME='Fluid-Mesh', SURF_ID='PLATE',
      COUPLING_MODE='DIRICHLET', TEMPERATURE_UNIT='K' /
&MESH IJK=10,20,20, XB=0.0,1.0,0.0,2.0,0.0,2.0 /
&MESH IJK=10,20,20, XB=1.0,2.0,0.0,2.0,0.0,2.0 /
&TIME T_END=120. /
&MISC TMPA=20. /
&REAC FUEL='PROPANE', SOOT_YIELD=0.01 /

&SURF ID='BURNER', HRRPUA=937.5, COLOR='RED' /
&OBST XB=0.8,1.2,0.8,1.2,0.0,0.1, SURF_IDS='BURNER','INERT','INERT' /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&SURF ID='PLATE', TMP_FRONT=20., EMISSIVITY=0.9, COLOR='GRAY 50' /
&VENT XB=0.5,1.5,0.5,1.5,2.0,2.0, SURF_ID='PLATE' /

&DEVC ID='TS_C',  QUANTITY='WALL TEMPERATURE', XYZ=1.0,1.0,2.0, IOR=-3 /
&DEVC ID='TS_E',  QUANTITY='WALL TEMPERATURE', XYZ=0.6,0.6,2.0, IOR=-3 /
&DEVC ID='Q_C',   QUANTITY='NET HEAT FLUX',    XYZ=1.0,1.0,2.0, IOR=-3 /
&DEVC ID='Q_E',   QUANTITY='NET HEAT FLUX',    XYZ=0.6,0.6,2.0, IOR=-3 /
&DEVC ID='TG_C',  QUANTITY='TEMPERATURE',      XYZ=1.0,1.0,1.95 /
&BNDF QUANTITY='WALL TEMPERATURE' /
&TAIL /
